# Registro normativo e fontes

Consulta pública: 13/10/2026. Este é o registro completo das normas e documentos técnicos nomeados nesta skill, não uma alegação de cobrir todas as normas de qualquer empreendimento. Uma matriz definitiva depende do país, contrato, materiais e configuração. Identificação pública não equivale a leitura integral: não foram adquiridos textos normativos pagos. Edição contratual, emendas e cláusulas devem ser confirmadas antes de especificar ou declarar conformidade.

## Núcleo verificado em fontes oficiais

| Documento | Aplicação na skill | Situação e fonte |
|---|---|---|
| CTI ATC-105 — Acceptance Test Code for Cooling Towers | Base para planejar ensaio térmico de torre aberta | Existência/escopo identificados; edição e texto integral a confirmar no [produto CTI](https://cti-marketplace.myshopify.com/products/atc-105) |
| CTI STD-201 RS — Ratings Standard | Certificação de ratings térmicos de linhas de produto | Confirmar modelo, faixa e certificação vigente; [CTI](https://www.cti.org/cti-certification) e [informação oficial](https://www.cti.org/news/posts/new-cti-adiabatic-fluid-cooler-thermal-performance-certification-program) |
| CTI STD-201 OM — Operations Manual | Regras do programa de certificação | Edição integral pendente, mesma fonte oficial acima; certificação não substitui automaticamente teste contratual |
| ASME PTC 23-2003 (R2023) — Atmospheric Water Cooling Equipment | Alternativa de protocolo contratual de desempenho | Edição exibida na [ASME](https://www.asme.org/codes-standards/find-codes-standards/atmospheric-water-cooling-equipment); não misturar correções de protocolos sem acordo |
| CTI ATC-128 — Code for Measurement of Sound From Heat Rejection Equipment | Ensaio acústico | Identificação no [catálogo CTI](https://cti-marketplace.myshopify.com/collections/codes-and-standards); edição/texto pendentes |
| CTI STD-137 — Fiberglass Pultruded Structural Products for Use in Cooling Towers | Estruturas pultrudadas FRP | Referência condicional; catálogo CTI; não fornece automaticamente cálculo civil local |
| CTI STD-131 — Fiberglass-Reinforced Plastic Panels | Painéis FRP | Referência condicional; catálogo CTI; edição/texto pendentes |
| CTI STD-154 — Cooling Tower Filament Wound Fiberglass Piping Systems | Tubulação FRP enrolada | Referência condicional; catálogo CTI; interfaces e pressão devem ser verificadas |
| CTI STD-149 — Corrosion Testing Procedures | Planejamento de avaliação de corrosão | Referência condicional; catálogo CTI; procedimentos integrais pendentes |
| CTI PTG-143 — Field Testing of Fan Performance | Guia de testes de ventilador em campo | Guia, não lei; catálogo CTI; confirmar edição |
| CTI WTG-130B — Deposit Monitoring | Monitoramento de depósitos | Guia, catálogo CTI; plano depende do circuito |
| CTI WTG-161 — Consensus Cooling System Performance Guidelines | Avaliação do sistema | Guia, catálogo CTI; confirmar texto e aplicação |
| CTI ESG-121 — Construction Safety and Health Guidelines | Planejamento de construção | Guia, catálogo CTI; legislação local prevalece |
| CTI ESG-144 — Fastener Material Guidelines | Fixadores | Guia, catálogo CTI; compatibilizar metalurgia |
| CTI ESG-175 — Life Extension of FRP Structures | Inspeção e vida de estruturas existentes | Guia, catálogo CTI; requer avaliação da estrutura real |
| ANSI/ASHRAE Standard 188-2021 | Gestão de risco de legionelose no escopo de sistemas de água de edificações | [ASHRAE](https://www.ashrae.org/technical-resources/bookstore/ansi-ashrae-standard-188-2021-legionellosis-risk-management-for-building-water-systems); confirmar adoção local e emendas; não impor a toda refinaria por analogia |
| ASHRAE Guideline 12-2023 | Orientação complementar de controle de risco | [ASHRAE](https://www.ashrae.org/about/news/2025/ashrae-highlights-resources-to-address-legionella-risk-and-water-supply-management); guia complementar, não substituir lei |
| Real Decreto 487/2022, alterado pelo RD 614/2024 | Requisitos sanitários espanhóis quando instalação estiver no escopo | Usar [texto consolidado BOE](https://www.boe.es/eli/es/rd/2022/06/21/487) e [alteração](https://www.boe.es/diario_boe/txt.php?id=BOE-A-2024-13422); fechar obrigações com responsável local |
| NR-10 | Segurança elétrica no Brasil | [Página oficial](https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes/norma-regulamentadora-no-10-nr-10): em 13/10/2026, diferenciar texto vigente até 31/05/2027 do publicado com vigência em 01/06/2027 |
| NR-12 | Segurança de máquinas no Brasil | [Repositório oficial de NRs](https://www.gov.br/trabalho-e-emprego/pt-br/acesso-a-informacao/participacao-social/conselhos-e-orgaos-colegiados/comissao-tripartite-partitaria-permanente/normas-regulamentadora/normas-regulamentadoras-vigentes); confirmar texto vigente |
| NR-33 | Trabalhos em espaços confinados quando caracterizados | Mesmo repositório; bacia não é automaticamente espaço confinado |
| NR-35 | Trabalho em altura no Brasil | Mesmo repositório; aplicar condições legais e análise de risco |
| NR-13 | Equipamentos/tubulações enquadrados no Brasil | Mesmo repositório; torre atmosférica não é automaticamente vaso sob pressão |
| NR-20 | Interface com inflamáveis/combustíveis no Brasil | Mesmo repositório; aplicar ao escopo real da instalação |

## Interfaces a confirmar no projeto — não utilizadas como base numérica do exemplo

| Documento ou família | Quando consultar | Limite de evidência |
|---|---|---|
| ASME B31.3 — Process Piping | Rede de tubulação industrial se contratualmente adotada | Identificação na [ASME](https://www.asme.org/codes-standards/find-codes-standards); código/edição/classe definidos pelo projeto; nenhum cálculo de tensão executado neste pacote |
| API 610 | Bombas centrífugas quando especificadas para serviço aplicável | Consultar [API](https://www.api.org/products-and-services/standards); edição/texto não verificados nesta entrega; não é exigência universal para bomba de torre |
| IEC 60079, partes pertinentes | Classificação/proteção em atmosferas explosivas | Consultar [IEC](https://webstore.iec.ch/); escolher partes e adoção nacional com elétrica; classificação não presumida |
| ISO 20816, parte pertinente | Avaliação de vibração de máquinas | Consultar [ISO](https://www.iso.org/standards.html); limites dependem da máquina, suporte e parte aplicável |
| ABNT NBR 5410; ABNT NBR 5419, partes pertinentes | Baixa tensão e proteção contra descargas no Brasil | Consultar [ABNT](https://www.abntcatalogo.com.br/); edições não verificadas, nenhum limite extraído |
| ABNT NBR 6123; ABNT NBR 8800; ABNT NBR 6118 | Vento, aço e concreto no Brasil conforme estrutura | Catálogo ABNT; análise civil não executada; edições e emendas pendentes |
| ABNT NBR 16824 | Gestão de risco de legionelose quando aplicável | Identificador candidato a conferir no catálogo ABNT antes de adoção; texto não consultado |
| Normas Petrobras e especificações do proprietário | Serviço em unidade contratante | Códigos/revisões não fornecidos; solicitar lista mestra vigente, sem inventar números |
| Autorizações locais de captação, descarte, ruído e emissões | Todas as instalações conforme jurisdição | Identificar autoridade, licença, condicionantes e método de medição; não há limite universal neste pacote |

## Documentos relacionados que não substituem normas de torre aberta

- CTI ATC-105S: circuito fechado; CTI ATC-105DS: resfriador seco; CTI ATC-105 Adiabatic: resfriador adiabático; CTI ATC-106: condensador evaporativo. Identificados no catálogo CTI; aplicar apenas à arquitetura correspondente.
- API 661 trata de trocadores resfriados a ar; não é o código de seleção térmica de torre evaporativa aberta. Escopo identificado no [comitê oficial API](https://mycommittees.api.org/myc-standards-cre-schte).
- CTI STD-114: projeto de torres de madeira Douglas Fir, apenas se esse material fizer parte do projeto; identificação no catálogo CTI.
- CTI WTG-176: limpeza/passivação/comissionamento de trocadores resfriados a água; interface condicional, catálogo CTI.

## Fontes técnicas de método, não normas

1. [SPX Cooling Tower Fundamentals](https://spxcooling.com/library/cooling-tower-fundamentals/) — referência de consulta sobre tecnologia e componentes, não tabela universal de seleção.
2. [Baker e Shryock, SPX TB-R61P13](https://spxcooling.com/pdf/TB-R61P13.pdf) — fundamentação e limitações de Merkel; leitura integral necessária para aprofundar sua derivação.
3. [ASME, artigo DOI 10.1115/1.4055746](https://doi.org/10.1115/1.4055746) — exemplo de análise de demanda/oferta; não importar calibração de outra torre.

## Matriz contratual obrigatória para emissão real

Preencher: documento; título; edição; emenda; país; componente; motivo; obrigatório por lei/contrato/recomendação; fonte integral disponível; cláusulas aplicadas; evidência; responsável; situação; desvio aprovado. Não marcar atendido porque o número da norma aparece no memorial. Revalidar fontes que possam mudar. Divergências entre normas requerem decisão formal do responsável e proprietário.
