# Modelos de entrega e fechamento técnico

## Memorial de cálculo

Identificação do projeto; revisão; autor/revisor; estágio; objetivo; limites de bateria; país; normas adotadas e pendentes; dados com fontes; casos simultâneos; propriedades; equações e unidades; método térmico e domínio; balanços de massa/energia/sais; resultados por cenário; bombas/ventiladores/rede; área/altura somente se suportadas; incerteza; margens; curvas; conclusão técnica; pendências com donos.

Quadro de resultados: cenário, L, Th, Tc alvo, TBU, p, Q, G, G/L, Me demanda, Me oferta, potencial mínimo, área/altura, dp ar, potência eixo/elétrica, E, D, B, M, COC, disponibilidade e status. Se um resultado não foi determinado, escrever pendente com motivo; nunca preencher com aparência de precisão.

## Folha de dados para consulta

**Serviço e ambiente:** tag, utilidade, local, altitude, pressão, clima coincidente, layout, vento, corrosividade, área classificada confirmada e vida contratual.

**Térmico:** circuito aberto/fechado, tiro, fluxo, vazões mínima/normal/máxima por célula e total, temperaturas, TBU, carga, margem, cenários com célula indisponível e necessidade de operação fria.

**Água:** análises, contaminantes de processo, COC permitido, tratamento, limites de descarga, reposição disponível, arraste garantido e método de avaliação.

**Mecânico/civil:** células, dimensões e altura ofertadas, peso seco/operacional/manutenção, volume bacia, cargas nas fundações/bocais, materiais, enchimento, eliminadores, distribuição, acesso e substituição de componentes.

**Ventilador e elétrica:** volume real e estado, pressão estática/total, tipo, diâmetro, velocidade, passo, curva, potência eixo, motor e acionamento, rendimentos, VFD, alimentação, proteção, vibração, ruído e faixas de controle.

**Hidráulica:** bocais, pressão requerida, retorno, nível bacia, curva sistema, perdas, bomba, faixa operacional, NPSH, submergência e transientes.

**Garantias/documentos:** protocolo térmico, limites de arraste/ruído acordados, energia, desenhos, curvas, certificados, inspeção, ensaios, sobressalentes, manuais, treinamento, plano de manutenção e desvios explícitos.

## Perguntas técnicas ao fornecedor

- A capacidade é garantida no ponto de água/TBU/pressão especificado e em quais limites de variação?
- A linha e o modelo ofertados têm certificação aplicável? Qual evidência e faixa?
- Qual característica térmica e dp molhada do enchimento e quais unidades/convenções?
- Como se comporta a torre com célula isolada, vazão mínima, rotação reduzida e distribuição parcial?
- Qual volume real no ventilador, estado, pressão e potência absorvida máxima? Onde ficam os pontos estáveis?
- Quais condições da água limitam enchimento e materiais? Qual degradação foi incorporada?
- Qual garantia de arraste, método e condição de ensaio? Como são medidos ruído e vibração?
- Quais cargas civis, reações, acessos, folgas e operações de içamento são necessários?
- Quais requisitos foram excluídos ou desviados? Como serão corrigidos os testes para o ponto contratual?

## Matriz de pendências

Cada linha: ID, disciplina, item, consequência, evidência necessária, responsável, prazo, bloqueia qual emissão, decisão e fechamento. Para o exemplo: clima/local e pressão reais; TBS/UR; química; curva do enchimento; dp molhada; curva/estado do ventilador; curva completa da rede; critérios de disponibilidade; legislação local; limites de ruído/arraste; geometria/fundações. Não inventar nomes ou datas de responsáveis.

## Revisão técnica antes da seleção

Conferir conversão h→s, kJ→J, Pa→mca, %→fração, ar seco→úmido e volume normal→real; balanços e potenciais; áreas e limites do enchimento; curva conjunta ventilador/sistema; curva bomba/sistema e NPSH; compatibilidade de materiais/química; disponibilidade real; operação e manutenção; normas/edições; garantias e método de aceitação. Diferenças materiais devem gerar correção ou pendência, não uma declaração genérica de atendido.

## Critérios de conclusão por estágio

**Estudo preliminar concluído:** base rastreável, carga/balanços reproduzíveis, sensibilidades, método e pendências explícitos.

**Seleção técnica concluída:** proposta do fabricante compatível com cenários, curvas e materiais; garantias; interfaces; desvios resolvidos; avaliação técnico-econômica comparável.

**Projeto executivo liberável:** hidráulica, elétrica, estrutura, proteção, instrumentação, layout, montagem e manutenção verificadas pelas disciplinas responsáveis; licenças e requisitos locais; revisão técnica e documentação formal.

**Aceitação operacional:** montagem/comissionamento, testes contratuais e documentação atendidos; treinamento, manutenção e gestão sanitária definidos. Não promover automaticamente estudo preliminar para outro estágio.
